<!DOCTYPE html>
<html lang="en-AU">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-38SN58H0T7"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-38SN58H0T7');
</script>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>Data Centre Water Approvals: National Expectations | Eko</title>
  <meta name="description" content="Commonwealth Expectation 3 adds a water efficiency test to data centre approvals. What developers need to know about cooling, SEQ supply, and Queensland's approval pathway.">
  <link rel="canonical" href="https://www.ekoeng.com.au/insights/data-centre-water-approvals">
  <meta property="og:type" content="website">
  <meta property="og:site_name" content="Eko Engineering">
  <meta property="og:title" content="Data Centre Water Approvals: National Expectations | Eko">
  <meta property="og:description" content="Commonwealth Expectation 3 adds a water efficiency test to data centre approvals. What developers need to know about cooling, SEQ supply, and Queensland's approval pathway.">
  <meta property="og:url" content="https://www.ekoeng.com.au/insights/data-centre-water-approvals">
  <meta property="og:image" content="https://www.ekoeng.com.au/assets/img/og-image.png">
  <meta property="og:locale" content="en_AU">
  <meta name="twitter:card" content="summary_large_image">
  <meta name="twitter:title" content="Data Centre Water Approvals: National Expectations | Eko">
  <meta name="twitter:description" content="Commonwealth Expectation 3 adds a water efficiency test to data centre approvals. What developers need to know about cooling, SEQ supply, and Queensland's approval pathway.">
  <meta name="twitter:image" content="https://www.ekoeng.com.au/assets/img/og-image.png">
  <link rel="icon" type="image/svg+xml" href="../assets/img/favicon.svg">
  <link rel="preconnect" href="https://api.fontshare.com">
  <link rel="preconnect" href="https://cdn.fontshare.com" crossorigin>
  <link rel="preconnect" href="https://fonts.googleapis.com">
  <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
  <link rel="stylesheet" href="https://api.fontshare.com/v2/css?f[]=satoshi@400,401,500,700,701&display=swap">
  <link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:ital,wght@0,400;0,500;0,600;1,400&display=swap">
  <link rel="stylesheet" href="../assets/css/styles.css">
  <script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"What the New National Data Centre Expectations Mean for Your Water Approvals","description":"Commonwealth Expectation 3 adds a water efficiency test to data centre approvals. What developers need to understand about cooling technology, SEQ supply constraints, and the Queensland approval pathway.","author":{"@type":"Organization","name":"Eko Engineering"},"publisher":{"@type":"Organization","name":"Eko Engineering","logo":{"@type":"ImageObject","url":"https://www.ekoeng.com.au/assets/img/eko-wordmark-coral.png"}},"datePublished":"2026-07-23","dateModified":"2026-07-23","mainEntityOfPage":"https://www.ekoeng.com.au/insights/data-centre-water-approvals","image":"https://www.ekoeng.com.au/assets/img/og-image.png"}</script>
  <script type="application/ld+json">{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Home","item":"https://www.ekoeng.com.au/"},{"@type":"ListItem","position":2,"name":"Insights","item":"https://www.ekoeng.com.au/insights"},{"@type":"ListItem","position":3,"name":"Data Centre Water Approvals","item":"https://www.ekoeng.com.au/insights/data-centre-water-approvals"}]}</script>
</head>
<body class="has-aside-form">
<a class="skip-link" href="#main">Skip to content</a>
<header class="site-header">
  <div class="wrap header-inner">
    <a class="logo" href="../index.html" aria-label="Eko Engineering — home">
  <svg class="wordmark" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 1518 671" role="img" aria-label="eko."><g transform="translate(0.000000,671.000000) scale(0.100000,-0.100000)" fill="currentColor" stroke="none"><path d="M5020 3340 l0 -3050 795 0 795 0 0 538 1 537 185 215 c102 118 193 223 203 233 18 18 33 -6 467 -752 l449 -771 878 0 879 0 -20 33 c-109 180 -1582 2666 -1584 2675 -2 6 198 241 443 524 245 282 587 675 759 873 172 198 324 372 338 388 l26 27 -900 0 -900 0 -229 -282 c-283 -347 -473 -581 -765 -941 l-225 -277 -3 1540 -2 1540 -795 0 -795 0 0 -3050z M2245 4896 c-994 -112 -1767 -835 -1959 -1834 -57 -298 -63 -701 -13 -982 186 -1048 940 -1745 2037 -1882 136 -17 562 -17 700 0 450 56 796 197 1168 474 102 76 432 398 431 420 0 12 -803 686 -854 717 -22 14 -27 12 -83 -41 -287 -265 -559 -386 -892 -395 -443 -13 -754 150 -929 487 -36 69 -91 213 -91 239 0 8 441 11 1510 11 l1509 0 7 36 c11 60 -4 580 -20 699 -150 1088 -726 1785 -1657 2005 -218 51 -624 72 -864 46z m433 -1171 c334 -70 573 -357 627 -752 l7 -53 -791 0 -790 0 6 33 c104 559 482 869 941 772z M11460 4903 c-901 -69 -1657 -559 -2040 -1324 -314 -625 -330 -1355 -42 -1996 385 -858 1269 -1404 2277 -1403 1419 1 2505 1032 2505 2376 0 1399 -1221 2461 -2700 2347z m445 -1358 c328 -92 610 -394 690 -738 132 -568 -168 -1121 -681 -1253 -121 -31 -383 -31 -484 0 -187 58 -300 126 -421 254 -564 590 -280 1635 476 1755 69 11 360 -1 420 -18z M14117 1193 c-4 -3 -7 -208 -7 -455 l0 -448 460 0 460 0 0 455 0 455 -453 0 c-250 0 -457 -3 -460 -7z"/></g></svg>
  <span class="visually-hidden">Eko Engineering</span>
</a>
    <button class="hamburger" aria-expanded="false" aria-label="Open menu">
      <span></span><span></span><span></span>
    </button>
    <nav class="main-nav" aria-label="Main navigation">
      <ul>
        <li><a href="../about.html">About</a></li>
        <li><a href="../how-we-work.html">How We Work</a></li>
        <li class="has-mega">
          <button class="nav-toggle-btn" aria-expanded="false" aria-haspopup="true" aria-controls="services-mega">Services</button>
          <div class="mega" id="services-mega" aria-label="Services menu">
    <div>
      <h3><a href="../services/environmental-approvals.html">Environmental Approvals (NSW)</a></h3>
      <ul>
      <li><a href="../services/environmental-approvals/project-management.html">Environmental Approvals Project Management</a></li>
      <li><a href="../services/environmental-approvals/eis-and-ref.html">EIS &amp; REF Documentation</a></li>
      <li><a href="../services/environmental-approvals/bdar.html">Biodiversity Development Assessment Reports</a></li>
      <li><a href="../services/environmental-approvals/water-quality-impact-assessments.html">Water Quality Impact Assessments</a></li>
      <li><a href="../services/environmental-approvals/statement-of-environmental-effects.html">Statements of Environmental Effects</a></li>
      </ul>
    </div>
    <div>
      <h3><a href="../services/construction-compliance.html">Construction &amp; Compliance</a></h3>
      <ul>
      <li><a href="../services/construction-compliance/erosion-sediment-control-plans.html">Erosion &amp; Sediment Control Plans</a></li>
      <li><a href="../services/construction-compliance/construction-water-management-plans.html">Construction Water Management Plans</a></li>
      <li><a href="../services/construction-compliance/groundwater-monitoring.html">Groundwater Monitoring Programs</a></li>
      <li><a href="../services/construction-compliance/water-sampling-and-analysis.html">Water Sampling &amp; Analysis</a></li>
      </ul>
    </div>
    <div>
      <h3><a href="../services/water-services.html">Water Services for Commercial Buildings</a></h3>
      <ul>
      <li><a href="../services/water-services/water-efficiency-audits.html">Water Efficiency Audits</a></li>
      <li><a href="../services/water-services/non-revenue-water-management.html">Non-Revenue Water Management</a></li>
      <li><a href="../services/water-services/smart-meter-integration.html">Smart Meter Integration &amp; Data</a></li>
      <li><a href="../services/water-services/water-management-plans.html">Water Management Plans</a></li>
      </ul>
    </div>
    <div class="mega-foot">
      <a class="mega-all" href="../services.html">View all services →</a>
    </div>
          </div>
        </li>
        <li><a href="../case-studies.html">Case Studies</a></li>
        <li><a href="../insights.html" aria-current="page">Insights</a></li>
        <li><a href="../contact.html">Contact</a></li>
        <li class="mobile-cta-li"><a class="btn btn-coral" href="../contact.html">Book a project review</a></li>
      </ul>
    </nav>
    <div class="header-cta">
      <a class="btn btn-coral" href="../contact.html">Book a project review</a>
    </div>
  </div>
</header>
<main id="main">

<article>
<section class="page-hero hero-photo-bg" style="color:#fff">
  <picture class="hero-photo">
    <source type="image/webp"
            srcset="../assets/img/hero-nrw-1200.webp 1200w, ../assets/img/hero-nrw.webp 2000w"
            sizes="100vw">
    <img src="../assets/img/hero-nrw.jpg"
         srcset="../assets/img/hero-nrw-1200.jpg 1200w, ../assets/img/hero-nrw.jpg 2000w"
         sizes="100vw" alt="Water infrastructure and pipeline systems in a commercial building plant room"
         width="2000" height="1003" fetchpriority="high" decoding="async">
  </picture>
  <div class="hero-overlay" aria-hidden="true"></div>
  <img class="contours" src="../assets/img/contours-teal.svg" alt="" aria-hidden="true">
  <div class="wrap hero-grid">
    <nav class="breadcrumbs" aria-label="Breadcrumb"><ol><li><a href="../index.html">Home</a></li><li><a href="../insights.html">Insights</a></li><li aria-current="page">Data Centre Water Approvals</li></ol></nav>
    <span class="tag" style="margin-bottom:1rem;display:inline-block">Water · Approvals</span>
    <h1 style="max-width:28ch">What the New National Data Centre Expectations Mean for Your Water Approvals</h1>
    <p class="lede">Commonwealth Expectation 3 introduces a formal water efficiency test for data centres. For projects in South East Queensland, that test lands against a supply picture that is tighter than many developers realise.</p>
    <div class="author-byline">
    <img class="author-avatar" src="../assets/img/jeremy-snowdon-james-160.jpg" alt="Jeremy Snowdon-James" width="36" height="36">
    <p class="meta" style="color:var(--grey)">By <strong>Jeremy Snowdon-James</strong> · Director &amp; Principal Engineer · <time datetime="2026-07-23">July 2026</time> · 9 min read</p>
  </div>
    <div class="hero-form" aria-label="Contact Eko Engineering">
      <div class="hf-header">
        <img class="hf-avatar" src="../assets/img/jeremy-snowdon-james-160.jpg" alt="Jeremy Snowdon-James, Director, Eko Engineering" width="44" height="44">
        <h2 class="hf-title">Talk with Eko.</h2>
      </div>
      <p class="hf-sub">Free 30-minute project review. Reply within one business day. Fields marked * are required.</p>
      <form data-eko-form data-thanks="../thank-you.html" novalidate>
        <input type="text" name="company_website" class="hp-field" tabindex="-1" autocomplete="off" aria-hidden="true">
        <div class="hf-grid">
          <div class="field">
            <label for="hf-name">Full name *</label>
            <input id="hf-name" name="name" type="text" autocomplete="name" placeholder="Full name" required>
            <span class="field-error">Please enter your name.</span>
          </div>
          <div class="field">
            <label for="hf-email">Email *</label>
            <input id="hf-email" name="email" type="email" autocomplete="email" placeholder="you@company.com.au" required>
            <span class="field-error">Please enter a valid email.</span>
          </div>
          <div class="field">
            <label for="hf-phone">Phone <span class="opt">(optional)</span></label>
            <input id="hf-phone" name="phone" type="tel" autocomplete="tel" placeholder="Phone number">
          </div>
          <div class="field">
            <label for="hf-stage">Project stage *</label>
            <select id="hf-stage" name="stage" required>
              <option value="" selected disabled>Please choose…</option>
              <option>Feasibility</option>
              <option>Pre-lodgement</option>
              <option>Lodged</option>
              <option>Post-approval</option>
              <option>Other</option>
            </select>
            <span class="field-error">Please select a stage.</span>
          </div>
          <div class="field hf-full">
            <label for="hf-location">Project location *</label>
            <input id="hf-location" name="location" type="text" placeholder="Suburb / council area" required>
            <span class="field-error">Please enter the project location.</span>
          </div>
          <div class="field hf-full">
            <label for="hf-desc">Brief project description *</label>
            <textarea id="hf-desc" name="description" rows="3" maxlength="500" placeholder="What are you building, and where are you up to?" required></textarea>
            <span class="field-error">Please tell us a little about the project.</span>
          </div>
        </div>
        <button class="btn btn-coral hf-submit" type="submit">Send</button>
      </form>
    </div>
  </div>
</section>

<section class="section">
  <div class="wrap art-layout">
    <div class="content article-body">

      <h2 id="expectation-3-what-it-is">Expectation 3 — what it is and why it matters now</h2>
      <p>The Commonwealth Government released its National Framework for the Regulation of Data Centres in late 2024. It sets out eleven expectations covering electricity, water, heat, land, noise, safety, community, and resilience. Expectation 3 is the water one, and it introduces something that did not previously exist in the national policy landscape: a formal expectation that data centres demonstrate they are minimising potable water consumption and making the best use of available water sources.</p>
      <p>The Framework is not yet law. It is a policy statement that foreshadows regulation, and it is already shaping what planning authorities ask for in development applications. If you are developing a data centre in South East Queensland and your water strategy has not been stress-tested against Expectation 3, it is worth doing that now, before lodgement, because the questions are coming.</p>
      <p>Expectation 3 has three limbs. Data centres should minimise potable water consumption in cooling system design. They should investigate non-potable water sources and use them where feasible. And they should demonstrate that water consumption aligns with local supply capacity.</p>
      <p>That third limb is the one that creates most of the complexity in SEQ, because the local supply picture is more constrained than many developers realise.</p>

      <h2 id="seq-water-supply-picture">The SEQ water supply picture</h2>
      <p>South East Queensland's bulk water supply is managed by Seqwater, which supplies drinking water to around 3.8 million people across the region. The total combined storage capacity across Seqwater's catchment dams and Somerset, Wivenhoe, North Pine, Hinze, Leslie Harrison, Ewen Maddock, Baroon Pocket, Cooloolabin, Borumba, and Lake Macdonald is approximately 2.26 million megalitres.</p>
      <p>The region's water security strategy — the South East Queensland Water Security Program — is a $3.8 billion, decade-long investment addressing the reality that SEQ will support a population of 5.4 million by 2046. The strategy includes advanced water treatment plants, expanded water grid infrastructure, recycled water schemes, and a proposed desalination facility upgrade. The $1.26 billion Southern Regional Water Pipeline stage 2, the $1.16 billion Enoggera advanced water treatment plant, and a proposed expansion of the Gold Coast Desalination Plant are the headline items.</p>
      <p>The point is not that SEQ is running out of water. It is that the region is actively managing a constrained and growing supply situation, and a data centre developer who walks into a planning assessment with a water demand figure and no supply strategy is going to have a difficult conversation.</p>

      <h2 id="cooling-technology-lock-in">Why cooling technology is a lock-in decision</h2>
      <p>A standard evaporative cooling tower for a hyperscale facility will consume in the range of 3–5 litres of water per kWh of IT load cooled. At 100 MW of IT load, that is between 2.6 and 4.4 gigalitres per year. That number is not a rounding error in SEQ's water budget.</p>
      <p>The technology choice made at detailed design cannot be unwound at operations. A developer who selects evaporative cooling on potable water supply, receives approval on that basis, and then finds that the recycled water connection they assumed would be available is delayed by two years, is in a difficult position. The facility is built. The commitments are made. The water demand is real.</p>
      <p>The alternatives each have a different approval and supply profile. Air-cooled systems avoid the water demand entirely but carry a significant energy penalty — 20–30% higher power consumption at high ambient temperatures — which creates a different regulatory conversation under Expectation 1 (electricity). Direct liquid cooling and immersion cooling eliminate the cooling tower demand but require facility design decisions that are difficult to retrofit. Hybrid approaches — free cooling with an evaporative assist — reduce the demand without eliminating it and require a more nuanced supply case.</p>
      <p>The practical implication is that the water approval strategy and the cooling technology selection need to happen in the same design conversation, not in sequence. The water engineer needs to be in the room when the MEP is selecting the cooling system, not after the specs are locked.</p>

      <h2 id="western-corridor-recycled-water">The Western Corridor Recycled Water Scheme</h2>
      <p>SEQ has one of Australia's most significant recycled water infrastructure assets in the Western Corridor Recycled Water Scheme. The scheme was built during the 2006 to 2009 Millennium Drought at a cost of approximately $2.5 billion. It comprises three advanced water treatment plants at Bundamba, Gibson Island, and Luggage Point, and a 200-kilometre pipeline connecting them to Wivenhoe Dam and to industrial users along the corridor.</p>
      <p>The scheme has capacity to treat around 230 megalitres per day to a quality above the Australian Drinking Water Guidelines. It currently supplies recycled water to a number of industrial users in the corridor, including CS Energy's Swanbank and Tarong power stations.</p>
      <p>For a data centre developer considering an SEQ location, the Western Corridor scheme is worth understanding for two reasons. First, a facility located within or adjacent to the corridor has a credible non-potable supply option that directly addresses Expectation 3's second limb. Second, the scheme's history — it was built, mothballed because dam levels recovered, and has operated at partial capacity since — means that connection is not automatic and the supply security case needs to be made carefully.</p>
      <p>Seqwater and Queensland Urban Utilities are the relevant bodies for a connection inquiry. The lead time for a formal supply assessment is measured in months, not weeks, and it needs to happen before the development application is lodged if you want to be able to represent the supply strategy credibly in the planning documents.</p>

      <h2 id="queensland-approval-pathway">The Queensland approval pathway for large water users</h2>
      <p>A data centre with significant water demand in Queensland will typically encounter the water approvals framework at two levels.</p>
      <p><strong>Development approval.</strong> Under the Planning Act 2016 and the State Planning Policy, a development application for a data centre is assessed by the relevant local government (typically Brisbane City Council or a SEQ council) with referral to the Department of State Development for large or state-significant facilities. Water supply, stormwater management, and wastewater are assessed as part of the infrastructure context. The Water Supply (Safety and Reliability) Act 2008 governs the licensing of water service providers, and the approval pathway for a private water supply arrangement — such as a direct supply from the recycled water scheme — involves Seqwater as the bulk supplier and the relevant retailer.</p>
      <p><strong>Resource entitlement.</strong> If the proposed supply involves groundwater or a surface water allocation, the Water Act 2000 and the relevant Water Resource Plan apply. Most SEQ data centre projects will not need a resource entitlement if they are connecting to reticulated supply, but a project proposing to supplement with bore water or creek water in a water plan area will need to work through that process separately. The lead times are significant: water resource assessment processes under the Water Act can take 12 to 18 months.</p>
      <p>The practical sequencing issue is that both the development approval and the water supply arrangements need to be substantially progressed before construction commences, and the two processes are not synchronised. A developer who lodges a DA without a settled supply strategy may find that the DA approval conditions require the supply strategy to be resolved before connection — which can delay commissioning by a year or more.</p>

      <h2 id="what-expectation-3-requires-in-practice">What Expectation 3 requires in practice</h2>
      <p>The Framework does not prescribe specific metrics. It sets a principle — minimise potable use, use non-potable where feasible, align with local supply capacity — and leaves the demonstration to the applicant. That is both a flexibility and a risk: what "adequate demonstration" looks like will vary by assessment context, and a document that satisfies a planning officer in one council may not satisfy the state referral agency.</p>
      <p>The elements of a credible Expectation 3 response in an SEQ development application are likely to include: a water balance model quantifying the facility's demand under different cooling scenarios; a desktop assessment of non-potable sources available at the site (including the Western Corridor scheme if relevant); a comparison of cooling technology options with their respective water and energy profiles; a connection feasibility letter from the relevant water service provider if a non-potable source is being relied upon; and a statement of alignment with SEQ's regional water security strategy, demonstrating that the demand has been considered against the supply context.</p>
      <p>None of that is technically complex. All of it takes time to prepare properly, and none of it can be done by the environmental consultant after the DA has been lodged and the planning officer has asked for it.</p>

      <h2 id="what-to-do">What to do with this</h2>
      <p>If you are in feasibility or early design on a Queensland data centre:</p>
      <ul>
        <li><strong>Treat the cooling technology decision and the water supply strategy as a single integrated decision.</strong> They have different lead times, different costs, and different risk profiles, but they are not separable.</li>
        <li><strong>Commission a water balance early.</strong> A preliminary balance at 30% design is enough to identify whether the potable demand is material and which non-potable options are worth investigating. This work should be done before cooling system procurement, not after.</li>
        <li><strong>Make a connection inquiry to Seqwater or Queensland Urban Utilities before lodgement</strong> if the supply strategy relies on the recycled water scheme. A supply confirmation letter — even a preliminary one — is worth more to the DA than any amount of assertion in the planning documents.</li>
        <li><strong>Check whether a resource entitlement is required.</strong> If the project proposes any groundwater component, even as a backup supply, get advice on whether the Water Act process needs to be initiated in parallel with the DA process.</li>
        <li><strong>Structure the Expectation 3 response as a narrative, not a checklist.</strong> Planning officers and state referral agencies respond better to a document that tells a coherent supply story — here is the demand, here are the options, here is why we chose this approach, here is how it fits the regional supply context — than to a table of metrics.</li>
      </ul>
      <p>The National Framework for the Regulation of Data Centres is the direction of travel, not the destination. The water expectation is already shaping assessment conversations. The developers who engage it proactively, at design stage, will have a faster and more predictable approvals path than those who treat it as a documentation exercise.</p>

      <hr>
      <p class="meta" style="color:var(--grey)">Written by <strong>Jeremy Snowdon-James</strong>, Director &amp; Principal Engineer, Eko Engineering. <a href="../about.html">More about Jeremy →</a></p>
      <div class="note-box reveal">
        <p>This article is general information, not project-specific advice. Requirements vary by council and site. <a href="../contact.html">Book a project review</a> for advice on your project.</p>
      </div>
      <div class="btn-row">
        <a class="btn btn-coral" href="../contact.html">Book a project review</a>
        <a class="btn btn-ghost" href="../insights.html">More insights</a>
      </div>
    </div>

    <aside class="art-side" aria-label="Article navigation and resources">
      <div class="side-card side-toc">
        <p class="side-eyebrow">In this article</p>
        <ol class="toc-list">
          <li><a href="#expectation-3-what-it-is">Expectation 3 — what it is</a></li>
          <li><a href="#seq-water-supply-picture">The SEQ water supply picture</a></li>
          <li><a href="#cooling-technology-lock-in">Cooling technology lock-in</a></li>
          <li><a href="#western-corridor-recycled-water">Western Corridor Recycled Water</a></li>
          <li><a href="#queensland-approval-pathway">Queensland approval pathway</a></li>
          <li><a href="#what-expectation-3-requires-in-practice">What Expectation 3 requires</a></li>
          <li><a href="#what-to-do">What to do with this</a></li>
        </ol>
      </div>
      <div class="side-card side-cta">
        <h3>Planning a data centre in SEQ?</h3>
        <p>We can map the water approval pathway for your project and tell you what you need before lodgement. Free 30-minute review.</p>
        <a class="btn btn-coral btn-block" href="../contact.html">Book a project review</a>
      </div>
      <div class="side-card">
        <p class="side-eyebrow">Related articles</p>
        <ul class="cf-related">
          <li><a href="../insights/confirm-da-approval-pathway-week-one.html">
            <span class="rel-tag">Educational · DA Pathway</span>Confirm Your DA Approval Pathway in Week One — Before You Spend $50k Finding Out the Hard Way
          </a></li>
          <li><a href="../insights/brisbane-2032-environmental-compliance.html">
            <span class="rel-tag">Construction · Compliance</span>Environmental Compliance on Brisbane 2032 Projects — What the Fast-Track Actually Changes
          </a></li>
        </ul>
      </div>
    </aside>
  </div>
</section>
<div class="mobile-cta-bar">
  <a class="btn btn-coral" href="../contact.html">Talk to us about your project</a>
</div>
</article>
</main>
<footer class="site-footer">
  <div class="wrap footer-main">
    <div class="footer-brand">
      <a class="logo" href="../index.html" aria-label="Eko Engineering — home">
  <svg class="wordmark" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 1518 671" role="img" aria-label="eko."><g transform="translate(0.000000,671.000000) scale(0.100000,-0.100000)" fill="currentColor" stroke="none"><path d="M5020 3340 l0 -3050 795 0 795 0 0 538 1 537 185 215 c102 118 193 223 203 233 18 18 33 -6 467 -752 l449 -771 878 0 879 0 -20 33 c-109 180 -1582 2666 -1584 2675 -2 6 198 241 443 524 245 282 587 675 759 873 172 198 324 372 338 388 l26 27 -900 0 -900 0 -229 -282 c-283 -347 -473 -581 -765 -941 l-225 -277 -3 1540 -2 1540 -795 0 -795 0 0 -3050z M2245 4896 c-994 -112 -1767 -835 -1959 -1834 -57 -298 -63 -701 -13 -982 186 -1048 940 -1745 2037 -1882 136 -17 562 -17 700 0 450 56 796 197 1168 474 102 76 432 398 431 420 0 12 -803 686 -854 717 -22 14 -27 12 -83 -41 -287 -265 -559 -386 -892 -395 -443 -13 -754 150 -929 487 -36 69 -91 213 -91 239 0 8 441 11 1510 11 l1509 0 7 36 c11 60 -4 580 -20 699 -150 1088 -726 1785 -1657 2005 -218 51 -624 72 -864 46z m433 -1171 c334 -70 573 -357 627 -752 l7 -53 -791 0 -790 0 6 33 c104 559 482 869 941 772z M11460 4903 c-901 -69 -1657 -559 -2040 -1324 -314 -625 -330 -1355 -42 -1996 385 -858 1269 -1404 2277 -1403 1419 1 2505 1032 2505 2376 0 1399 -1221 2461 -2700 2347z m445 -1358 c328 -92 610 -394 690 -738 132 -568 -168 -1121 -681 -1253 -121 -31 -383 -31 -484 0 -187 58 -300 126 -421 254 -564 590 -280 1635 476 1755 69 11 360 -1 420 -18z M14117 1193 c-4 -3 -7 -208 -7 -455 l0 -448 460 0 460 0 0 455 0 455 -453 0 c-250 0 -457 -3 -460 -7z"/></g></svg>
  <span class="visually-hidden">Eko Engineering</span>
</a>
      <p><strong>Water &amp; Environmental Specialists.</strong> Independent water and environmental engineering for the people who have to use the documents — NSW approvals, construction compliance, and water services for commercial buildings.</p>
      <div class="footer-contact">
        <div>📞 <a href="tel:+61431512098"><span class="ph">0431 512 098</span></a></div>
        <div>✉️ <a href="mailto:jeremy@ekoeng.com.au"><span class="ph">jeremy@ekoeng.com.au</span></a></div>
        <div>📍 Bogangar NSW — servicing SEQ, NT and NSW</div>
        <div>📮 Postal: Gold Coast, QLD · Darwin, NT</div>
      </div>
    </div>
    <div class="footer-services">
      <div class="svc-group">
        <h5><a href="../services/environmental-approvals.html">Environmental Approvals (NSW)</a></h5>
        <ul>
        <li><a href="../services/environmental-approvals/project-management.html">Environmental Approvals Project Management</a></li>
        <li><a href="../services/environmental-approvals/eis-and-ref.html">EIS &amp; REF Documentation</a></li>
        <li><a href="../services/environmental-approvals/bdar.html">Biodiversity Development Assessment Reports</a></li>
        <li><a href="../services/environmental-approvals/water-quality-impact-assessments.html">Water Quality Impact Assessments</a></li>
        <li><a href="../services/environmental-approvals/statement-of-environmental-effects.html">Statements of Environmental Effects</a></li>
        </ul>
      </div>
      <div class="svc-group">
        <h5><a href="../services/construction-compliance.html">Construction &amp; Compliance</a></h5>
        <ul>
        <li><a href="../services/construction-compliance/erosion-sediment-control-plans.html">Erosion &amp; Sediment Control Plans</a></li>
        <li><a href="../services/construction-compliance/construction-water-management-plans.html">Construction Water Management Plans</a></li>
        <li><a href="../services/construction-compliance/groundwater-monitoring.html">Groundwater Monitoring Programs</a></li>
        <li><a href="../services/construction-compliance/water-sampling-and-analysis.html">Water Sampling &amp; Analysis</a></li>
        </ul>
      </div>
      <div class="svc-group">
        <h5><a href="../services/water-services.html">Water Services for Commercial Buildings</a></h5>
        <ul>
        <li><a href="../services/water-services/water-efficiency-audits.html">Water Efficiency Audits</a></li>
        <li><a href="../services/water-services/non-revenue-water-management.html">Non-Revenue Water Management</a></li>
        <li><a href="../services/water-services/smart-meter-integration.html">Smart Meter Integration &amp; Data</a></li>
        <li><a href="../services/water-services/water-management-plans.html">Water Management Plans</a></li>
        </ul>
      </div>
    </div>
    <div>
      <h4>Quick links</h4>
      <ul>
        <li><a href="../about.html">About</a></li>
        <li><a href="../how-we-work.html">How we work</a></li>
        <li><a href="../case-studies.html">Case studies</a></li>
        <li><a href="../insights.html">Insights</a></li>
        <li><a href="../contact.html">Contact</a></li>
        <li><a href="../privacy-policy.html">Privacy Policy</a></li>
        <li><a href="../terms.html">Terms &amp; Conditions</a></li>
        <li><a href="../sitemap.html">Sitemap</a></li>
      </ul>
    </div>
  </div>
  <div class="footer-bottom">
    <div class="wrap">
      <span>© 2026 Eko Engineering · ABN <span class="ph">50 635 733 809</span></span>
      <div class="footer-social">
        <a href="https://www.linkedin.com/in/jeremy-snowdon-james-1331461ab/" aria-label="Eko Engineering on LinkedIn" rel="noopener" target="_blank">
          <svg width="16" height="16" viewBox="0 0 24 24" fill="currentColor" aria-hidden="true"><path d="M4.98 3.5C4.98 4.88 3.87 6 2.5 6S0 4.88 0 3.5 1.12 1 2.5 1s2.48 1.12 2.48 2.5zM.22 8.1h4.56V23H.22zM8.34 8.1h4.37v2.03h.06c.61-1.16 2.1-2.38 4.32-2.38 4.62 0 5.47 3.04 5.47 7v8.25h-4.55v-7.32c0-1.75-.03-4-2.44-4-2.44 0-2.81 1.9-2.81 3.87V23H8.34z"/></svg>
        </a>
      </div>
    </div>
  </div>
</footer>
<script src="../assets/js/main.js" defer></script>
</body>
</html>
